!=======================================================================
! UAE DUBAI HVAC BASELINE MODEL
! EnergyPlus 26.1.0
!
! Location:
!   Dubai World Central / Al Maktoum International Airport
!
! Weather:
!   ARE_DU_Dubai.World.Central.Intl.AP-Maktoum.Intl.AP.411945_TMYx.2007-2021.epw
!
! Building:
!   Single zone
!   10m x 10m x 3m
!   100 m2 floor area
!   300 m3 approximate volume
!
! HVAC:
!   Four-Pipe Fan Coil Unit
!   Chilled-water cooling (air-cooled electric chiller plant loop)
!   Electric heating
!   Autosized
!
! Cooling thermostat:
!   24 C
!
! Designed as a baseline for later:
!   PPO / DQN HVAC optimisation
!
!=======================================================================


Version,
    26.1;


!=======================================================================
! SIMULATION CONTROL
!=======================================================================

SimulationControl,
    Yes,             !- Do Zone Sizing Calculation
    Yes,             !- Do System Sizing Calculation
    Yes,             !- Do Plant Sizing Calculation
    Yes,             !- Run Simulation for Sizing Periods
    Yes;             !- Run Simulation for Weather File Run Periods


SizingPeriod:DesignDay,
    Dubai Winter 99% Design Conditions, !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    11.0,                     !- Maximum Dry-Bulb Temperature [C]
    0.0,                      !- Daily Dry-Bulb Temperature Range [C]
    ,                         !- Default Safety Factor
    ,                         !- Fraction of Daily Range Schedule Name
    WetBulb,                  !- Humidity Condition Type
    11.0,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb [C]
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum Dry-Bulb [kgWater/kgDryAir]
    ,                         !- Enthalpy at Maximum Dry-Bulb [J/kg]
    ,                         !- Daily Wet-Bulb Temperature Range [C]
    101325.0,                 !- Barometric Pressure [Pa]
    3.0,                      !- Wind Speed [m/s]
    180,                      !- Wind Direction [deg]
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth For Beam Irradiance (taub)
    ,                         !- ASHRAE Clear Sky Optical Depth For Diffuse Irradiance (taud)
    0.0;                      !- Sky Clearness (0.0 = No Solar Gain)


SizingPeriod:DesignDay,
    Dubai Summer 1% Design Conditions, !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    42.0,                     !- Maximum Dry-Bulb Temperature [C]
    9.0,                      !- Daily Dry-Bulb Temperature Range [C]
    ,                         !- Default Safety Factor
    ,                         !- Fraction of Daily Range Schedule Name
    WetBulb,                  !- Humidity Condition Type
    27.0,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb [C]
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum Dry-Bulb [kgWater/kgDryAir]
    ,                         !- Enthalpy at Maximum Dry-Bulb [J/kg]
    ,                         !- Daily Wet-Bulb Temperature Range [C]
    101325.0,                 !- Barometric Pressure [Pa]
    3.0,                      !- Wind Speed [m/s]
    180,                      !- Wind Direction [deg]
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth For Beam Irradiance (taub)
    ,                         !- ASHRAE Clear Sky Optical Depth For Diffuse Irradiance (taud)
    1.0;                      !- Sky Clearness (1.0 = Full Solar Gain)


Timestep,
    4;                        !- Number of Timesteps per Hour (4 = 15-minute simulation intervals)


!=======================================================================
! BUILDING
!=======================================================================

Building,
    UAE Dubai Baseline,            !- Name
    0.0,                           !- North Axis [deg] (0.0 = True North alignment)
    Suburbs,                       !- Terrain Type (Affects ground roughness & wind velocity profile)
    0.04,                          !- Loads Convergence Tolerance Value [W]
    0.4,                           !- Temperature Convergence Tolerance Value [delta C]
    FullExteriorWithReflections,   !- Solar Distribution (Includes exterior reflections & shadow calculations)
    25;                            !- Maximum Number of Warmup Days (Upper limit for thermal stabilization)


!=======================================================================
! LOCATION
!
! The EPW file supplied with -w is the actual weather source.
!=======================================================================

Site:Location,
    Dubai World Central,           !- Name
    24.896,                        !- Latitude [deg] (North)
    55.161,                        !- Longitude [deg] (East)
    4.0,                           !- Time Zone [hr] (UTC+4 for UAE)
    36.0;                          !- Elevation [m] (Above sea level, matched to EPW weather file header)[cite: 1]


!=======================================================================
! GROUND TEMPERATURE
!=======================================================================

Site:GroundTemperature:BuildingSurface,
    24.0,                          !- January Ground Temperature [C]
    24.0,                          !- February Ground Temperature [C]
    25.0,                          !- March Ground Temperature [C]
    27.0,                          !- April Ground Temperature [C]
    30.0,                          !- May Ground Temperature [C]
    32.0,                          !- June Ground Temperature [C]
    33.0,                          !- July Ground Temperature [C]
    33.0,                          !- August Ground Temperature [C]
    32.0,                          !- September Ground Temperature [C]
    30.0,                          !- October Ground Temperature [C]
    27.0,                          !- November Ground Temperature [C]
    25.0;                          !- December Ground Temperature [C]


!=======================================================================
! GLOBAL GEOMETRY
!=======================================================================

GlobalGeometryRules,
    UpperLeftCorner,               !- Starting Vertex Position (First vertex starts at upper-left corner of surface)
    CounterClockWise,              !- Vertex Entry Direction (Vertices specified counter-clockwise facing outwards)
    World;                         !- Coordinate System (3D World/Global coordinates relative to origin)


!=======================================================================
! ZONE
!=======================================================================

Zone,
    Main Zone,               !- Name
    0.0,                     !- Direction of Relative North [deg]
    0.0,                     !- X Origin [m]
    0.0,                     !- Y Origin [m]
    0.0,                     !- Z Origin [m]
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height [m]
    autocalculate;           !- Volume [m3]


!=======================================================================
! MATERIALS
!=======================================================================

Material,
    External Wall Material,        !- Name
    MediumRough,                   !- Roughness (Surface texture used for exterior convection calculations)
    0.200,                         !- Thickness [m] (200 mm exterior wall layer)
    1.40,                          !- Thermal Conductivity [W/m-K] (Standard concrete/masonry value)
    2200.0,                        !- Density [kg/m3] (High thermal mass material)
    900.0,                         !- Specific Heat [J/kg-K]
    0.90,                          !- Thermal Absorptance (Long-wave emissivity, 0.90 standard)
    0.70,                          !- Solar Absorptance (Fraction of direct/diffuse solar radiation absorbed)
    0.70;                          !- Visible Absorptance (Fraction of visible light spectrum absorbed)


Material,
    Roof Material,                 !- Name
    MediumRough,                   !- Roughness
    0.180,                         !- Thickness [m] (180 mm roof layer)
    1.40,                          !- Thermal Conductivity [W/m-K]
    2200.0,                        !- Density [kg/m3]
    900.0,                         !- Specific Heat [J/kg-K]
    0.90,                          !- Thermal Absorptance
    0.70,                          !- Solar Absorptance
    0.70;                          !- Visible Absorptance


Material,
    Floor Material,                !- Name
    MediumRough,                   !- Roughness
    0.150,                         !- Thickness [m] (150 mm floor slab)
    1.40,                          !- Thermal Conductivity [W/m-K]
    2200.0,                        !- Density [kg/m3]
    900.0,                         !- Specific Heat [J/kg-K]
    0.90,                          !- Thermal Absorptance
    0.70,                          !- Solar Absorptance
    0.70;                          !- Visible Absorptance


!=======================================================================
! WINDOW
!=======================================================================

WindowMaterial:SimpleGlazingSystem,
    Double Glazing,                !- Name
    2.70,                          !- U-Factor [W/m2-K] (Overall heat transfer coefficient including air films)
    0.40,                          !- Solar Heat Gain Coefficient (SHGC; fraction of solar radiation admitted)
    0.30;                          !- Visible Transmittance (Fraction of visible light transmitted)


!=======================================================================
! CONSTRUCTIONS
!=======================================================================

Construction,
    External Wall Construction,    !- Name
    External Wall Material;        !- Outside Layer (References Material object)


Construction,
    Roof Construction,             !- Name
    Roof Material;                 !- Outside Layer (References Material object)


Construction,
    Floor Construction,            !- Name
    Floor Material;                !- Outside Layer (References Material object)


Construction,
    Window Construction,           !- Name
    Double Glazing;                !- Outside Layer (References WindowMaterial object)

!=======================================================================
! SOUTH WALL
!=======================================================================

BuildingSurface:Detailed,
    South Wall,                    !- Name
    Wall,                          !- Surface Type
    External Wall Construction,    !- Construction Name
    Main Zone,                     !- Zone Name
    ,                              !- Space Name
    Outdoors,                      !- Outside Boundary Condition
    ,                              !- Outside Boundary Condition Object
    SunExposed,                    !- Sun Exposure
    WindExposed,                   !- Wind Exposure
    0.5,                           !- View Factor to Ground
    4,                             !- Number of Vertices
    0.0, 0.0, 0.0,                 !- Vertex 1 X,Y,Z [m] (Bottom-Left)
    10.0, 0.0, 0.0,                !- Vertex 2 X,Y,Z [m] (Bottom-Right)
    10.0, 0.0, 3.0,                !- Vertex 3 X,Y,Z [m] (Top-Right)
    0.0, 0.0, 3.0;                 !- Vertex 4 X,Y,Z [m] (Top-Left)


!=======================================================================
! NORTH WALL
!=======================================================================

BuildingSurface:Detailed,
    North Wall,                    !- Name
    Wall,                          !- Surface Type
    External Wall Construction,    !- Construction Name
    Main Zone,                     !- Zone Name
    ,                              !- Space Name
    Outdoors,                      !- Outside Boundary Condition
    ,                              !- Outside Boundary Condition Object
    SunExposed,                    !- Sun Exposure
    WindExposed,                   !- Wind Exposure
    0.5,                           !- View Factor to Ground
    4,                             !- Number of Vertices
    0.0, 10.0, 0.0,                !- Vertex 1 X,Y,Z [m] (Bottom-Left)
    10.0, 10.0, 0.0,               !- Vertex 2 X,Y,Z [m] (Bottom-Right)
    10.0, 10.0, 3.0,               !- Vertex 3 X,Y,Z [m] (Top-Right)
    0.0, 10.0, 3.0;                !- Vertex 4 X,Y,Z [m] (Top-Left)


!=======================================================================
! EAST WALL
!=======================================================================

BuildingSurface:Detailed,
    East Wall,                     !- Name
    Wall,                          !- Surface Type
    External Wall Construction,    !- Construction Name
    Main Zone,                     !- Zone Name
    ,                              !- Space Name
    Outdoors,                      !- Outside Boundary Condition
    ,                              !- Outside Boundary Condition Object
    SunExposed,                    !- Sun Exposure
    WindExposed,                   !- Wind Exposure
    0.5,                           !- View Factor to Ground
    4,                             !- Number of Vertices
    10.0, 0.0, 0.0,                !- Vertex 1 X,Y,Z [m] (Bottom-Left)
    10.0, 10.0, 0.0,               !- Vertex 2 X,Y,Z [m] (Bottom-Right)
    10.0, 10.0, 3.0,               !- Vertex 3 X,Y,Z [m] (Top-Right)
    10.0, 0.0, 3.0;                !- Vertex 4 X,Y,Z [m] (Top-Left)


!=======================================================================
! WEST WALL
!=======================================================================

BuildingSurface:Detailed,
    West Wall,                     !- Name
    Wall,                          !- Surface Type
    External Wall Construction,    !- Construction Name
    Main Zone,                     !- Zone Name
    ,                              !- Space Name
    Outdoors,                      !- Outside Boundary Condition
    ,                              !- Outside Boundary Condition Object
    SunExposed,                    !- Sun Exposure
    WindExposed,                   !- Wind Exposure
    0.5,                           !- View Factor to Ground
    4,                             !- Number of Vertices
    0.0, 10.0, 0.0,                !- Vertex 1 X,Y,Z [m] (Bottom-Left)
    0.0, 0.0, 0.0,                 !- Vertex 2 X,Y,Z [m] (Bottom-Right)
    0.0, 0.0, 3.0,                 !- Vertex 3 X,Y,Z [m] (Top-Right)
    0.0, 10.0, 3.0;                !- Vertex 4 X,Y,Z [m] (Top-Left)


!=======================================================================
! ROOF
!=======================================================================

BuildingSurface:Detailed,
    Roof,                          !- Name
    Roof,                          !- Surface Type
    Roof Construction,             !- Construction Name
    Main Zone,                     !- Zone Name
    ,                              !- Space Name
    Outdoors,                      !- Outside Boundary Condition
    ,                              !- Outside Boundary Condition Object
    SunExposed,                    !- Sun Exposure
    WindExposed,                   !- Wind Exposure
    0.0,                           !- View Factor to Ground (0.0 for horizontal roof facing sky)
    4,                             !- Number of Vertices
    0.0, 0.0, 3.0,                 !- Vertex 1 X,Y,Z [m] (South-West Corner)
    10.0, 0.0, 3.0,                !- Vertex 2 X,Y,Z [m] (South-East Corner)
    10.0, 10.0, 3.0,               !- Vertex 3 X,Y,Z [m] (North-East Corner)
    0.0, 10.0, 3.0;                !- Vertex 4 X,Y,Z [m] (North-West Corner)


!=======================================================================
! FLOOR
!=======================================================================

BuildingSurface:Detailed,
    Floor,                         !- Name
    Floor,                         !- Surface Type
    Floor Construction,            !- Construction Name
    Main Zone,                     !- Zone Name
    ,                              !- Space Name
    Ground,                        !- Outside Boundary Condition (Coupled with Site:GroundTemperature)
    ,                              !- Outside Boundary Condition Object
    NoSun,                         !- Sun Exposure (Shielded from solar radiation)
    NoWind,                        !- Wind Exposure (Shielded from wind)
    0.0,                           !- View Factor to Ground
    4,                             !- Number of Vertices
    0.0, 0.0, 0.0,                 !- Vertex 1 X,Y,Z [m] (South-West Corner)
    0.0, 10.0, 0.0,                !- Vertex 2 X,Y,Z [m] (North-West Corner)
    10.0, 10.0, 0.0,               !- Vertex 3 X,Y,Z [m] (North-East Corner)
    10.0, 0.0, 0.0;                !- Vertex 4 X,Y,Z [m] (South-East Corner)


!=======================================================================
! WINDOWS
!
! Each window = 4m x 1.5m = 6m2
! Four windows = 24m2
!=======================================================================

FenestrationSurface:Detailed,
    South Window,            !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    South Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    1.0,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    3.0, 0.0, 1.0,           !- Vertex 1 X,Y,Z [m]
    7.0, 0.0, 1.0,           !- Vertex 2 X,Y,Z [m]
    7.0, 0.0, 2.5,           !- Vertex 3 X,Y,Z [m]
    3.0, 0.0, 2.5;           !- Vertex 4 X,Y,Z [m]

FenestrationSurface:Detailed,
    North Window,            !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    North Wall,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    1.0,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    3.0, 10.0, 1.0,          !- Vertex 1 X,Y,Z [m]
    7.0, 10.0, 1.0,          !- Vertex 2 X,Y,Z [m]
    7.0, 10.0, 2.5,          !- Vertex 3 X,Y,Z [m]
    3.0, 10.0, 2.5;          !- Vertex 4 X,Y,Z [m]

FenestrationSurface:Detailed,
    East Window,             !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    East Wall,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    1.0,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    10.0, 3.0, 1.0,          !- Vertex 1 X,Y,Z [m]
    10.0, 7.0, 1.0,          !- Vertex 2 X,Y,Z [m]
    10.0, 7.0, 2.5,          !- Vertex 3 X,Y,Z [m]
    10.0, 3.0, 2.5;          !- Vertex 4 X,Y,Z [m]

FenestrationSurface:Detailed,
    West Window,             !- Name
    Window,                  !- Surface Type
    Window Construction,     !- Construction Name
    West Wall,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    1.0,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0,                     !- Multiplier
    4,                       !- Number of Vertices
    0.0, 7.0, 1.0,           !- Vertex 1 X,Y,Z [m]
    0.0, 3.0, 1.0,           !- Vertex 2 X,Y,Z [m]
    0.0, 3.0, 2.5,           !- Vertex 3 X,Y,Z [m]
    0.0, 7.0, 2.5;           !- Vertex 4 X,Y,Z [m]


!=======================================================================
! SCHEDULE TYPE LIMITS
!=======================================================================

ScheduleTypeLimits,
    Fraction,                      !- Name
    0.0,                           !- Lower Limit Value (Minimum fraction allowed)
    1.0,                           !- Upper Limit Value (Maximum fraction allowed)
    Continuous;                    !- Numeric Type (Floating-point values allowed)


ScheduleTypeLimits,
    Temperature,                   !- Name
    -60.0,                         !- Lower Limit Value [C] (Minimum allowable temperature)
    200.0,                         !- Upper Limit Value [C] (Maximum allowable temperature)
    Continuous;                    !- Numeric Type (Floating-point values allowed)


ScheduleTypeLimits,
    Control Type,                  !- Name
    0,                             !- Lower Limit Value (0 = Uncontrolled / Off)
    4,                             !- Upper Limit Value (4 = Dual Setpoint with Deadband)
    Discrete;                      !- Numeric Type (Integer values only)


!=======================================================================
! OCCUPANCY
!=======================================================================

Schedule:Compact,
    Occupancy Schedule,            !- Name
    Fraction,                      !- Schedule Type Limits Name
    Through: 12/31,                !- Field 1 (Valid for entire year)
    For: Weekdays SummerDesignDay, !- Field 2 (Applies to regular weekdays and peak cooling sizing)[cite: 1]
    Until: 08:00, 0.0,             !- Field 3-4 (Unoccupied before 8 AM)
    Until: 09:00, 0.5,             !- Field 5-6 (50% occupancy ramp-up hour)
    Until: 18:00, 1.0,             !- Field 7-8 (100% full occupancy during work hours)
    Until: 19:00, 0.5,             !- Field 9-10 (50% occupancy ramp-down hour)
    Until: 24:00, 0.0,             !- Field 11-12 (Unoccupied after 7 PM)
    For: Weekends WinterDesignDay Holiday AllOtherDays, !- Field 13 (Covers off-days and winter sizing)[cite: 1]
    Until: 24:00, 0.0;             !- Field 14-15 (Unoccupied all day)


ScheduleTypeLimits,
    Activity,                      !- Name
    0.0,                           !- Lower Limit Value [W/person]
    200.0,                         !- Upper Limit Value [W/person]
    Continuous;                    !- Numeric Type


Schedule:Constant,
    People Activity Schedule,      !- Name
    Activity,                      !- Schedule Type Limits Name
    120.0;                         !- Hourly Value [W/person] (Standard light office work activity level)


People,
    Main Zone Occupants,           !- Name
    Main Zone,                     !- Zone Name
    Occupancy Schedule,            !- Number of People Schedule Name
    People,                        !- Number of People Calculation Method
    10,                            !- Number of People (Peak count = 10)
    ,                              !- People per Zone Floor Area [person/m2]
    ,                              !- Zone Floor Area per Person [m2/person]
    0.3,                           !- Fraction Radiant
    0.5,                           !- Sensible Heat Fraction
    People Activity Schedule;      !- Activity Level Schedule Name


!=======================================================================
! LIGHTING
!=======================================================================

Schedule:Compact,
    Lighting Schedule,             !- Name
    Fraction,                      !- Schedule Type Limits Name
    Through: 12/31,                !- Field 1 (Valid for entire year)
    For: Weekdays SummerDesignDay, !- Field 2 (Applies to regular weekdays and peak cooling sizing)[cite: 1]
    Until: 08:00, 0.1,             !- Field 3-4 (10% setback lighting overnight)
    Until: 09:00, 0.5,             !- Field 5-6 (50% lighting ramp-up hour)
    Until: 18:00, 1.0,             !- Field 7-8 (100% full lighting during work hours)
    Until: 19:00, 0.5,             !- Field 9-10 (50% lighting ramp-down hour)
    Until: 24:00, 0.1,             !- Field 11-12 (10% setback lighting overnight)
    For: Weekends WinterDesignDay Holiday AllOtherDays, !- Field 13 (Covers off-days and winter sizing)[cite: 1]
    Until: 24:00, 0.1;             !- Field 14-15 (10% setback lighting all day)


Lights,
    Main Zone Lights,              !- Name
    Main Zone,                     !- Zone Name
    Lighting Schedule,             !- Schedule Name
    LightingLevel,                 !- Design Level Calculation Method
    800.0,                         !- Design Level [W] (Total lighting power for the zone)
    ,                              !- Watts per Zone Floor Area [W/m2]
    ,                              !- Watts per Person [W/person]
    0.0,                           !- Return Air Fraction (Fraction of heat conducted into return air stream)
    0.42,                          !- Fraction Radiant (42% long-wave radiant heat output)
    0.18,                          !- Fraction Visible (18% visible light spectrum radiation)
    1.0,                           !- Fraction Replaceable (1.0 = All energy converts to heat eventually)
    General;                       !- End-Use Subcategory (Used for end-use energy consumption breakdown)


!=======================================================================
! ELECTRICAL EQUIPMENT
!=======================================================================

Schedule:Compact,
    Equipment Schedule,            !- Name
    Fraction,                      !- Schedule Type Limits Name
    Through: 12/31,                !- Field 1 (Valid for entire year)
    For: Weekdays SummerDesignDay, !- Field 2 (Applies to regular weekdays and peak cooling sizing)
    Until: 08:00, 0.1,             !- Field 3-4 (10% standby equipment power overnight)
    Until: 09:00, 0.5,             !- Field 5-6 (50% equipment load ramp-up hour)
    Until: 18:00, 1.0,             !- Field 7-8 (100% full operating load during work hours)
    Until: 19:00, 0.5,             !- Field 9-10 (50% equipment load ramp-down hour)
    Until: 24:00, 0.1,             !- Field 11-12 (10% standby equipment power overnight)
    For: Weekends WinterDesignDay Holiday AllOtherDays, !- Field 13 (Covers off-days and winter sizing)
    Until: 24:00, 0.1;             !- Field 14-15 (10% standby equipment load all day)


ElectricEquipment,
    Main Zone Equipment,           !- Name
    Main Zone,                     !- Zone Name
    Equipment Schedule,            !- Schedule Name
    EquipmentLevel,                !- Design Level Calculation Method
    1000.0,                        !- Design Level [W] (Total equipment electric power for 100m2 zone)
    ,                              !- Watts per Zone Floor Area [W/m2]
    ,                              !- Watts per Person [W/person]
    0.30,                          !- Fraction Latent (30% latent heat gain from office equipment)
    0.0,                           - Fraction Radiant (0% direct long-wave radiation)
    0.0,                           !- Fraction Lost (0% heat lost to environment outside zone)
    General;                       !- End-Use Subcategory (End-use energy accounting classification)


!=======================================================================
! INFILTRATION
!=======================================================================

Schedule:Constant,
    Infiltration Schedule,         !- Name
    Fraction,                      !- Schedule Type Limits Name
    1.0;                           !- Hourly Value (Continuous baseline infiltration)


ZoneInfiltration:DesignFlowRate,
    Main Zone Infiltration,        !- Name
    Main Zone,                     !- Zone Name
    Infiltration Schedule,         !- Schedule Name
    Flow/Zone,                     !- Design Flow Rate Calculation Method
    0.0003,                        !- Design Flow Rate [m3/s] (~1.08 m3/h baseline air leakage)
    ,                              !- Flow per Zone Floor Area [m3/s-m2]
    ,                              !- Flow per Exterior Surface Area [m3/s-m2]
    ,                              !- Air Changes per Hour [1/hr]
    1.0,                           !- Constant Term Coefficient (A = 1.0; independent of temperature or wind)
    0.0,                           !- Temperature Term Coefficient (B = 0.0)
    0.0,                           !- Velocity Term Coefficient (C = 0.0)
    0.0;                           !- Velocity Squared Term Coefficient (D = 0.0)


!=======================================================================
! THERMOSTAT
!
! Heating = 20 C
! Cooling = 24 C
!=======================================================================

Schedule:Compact,
    Heating Setpoint Schedule,     !- Name
    Temperature,                   !- Schedule Type Limits Name
    Through: 12/31,                !- Field 1 (Valid year-round)
    For: AllDays,                  !- Field 2 (Applies every day)
    Until: 24:00, 20.0;            !- Field 3-4 (Constant 20.0 C heating setpoint)


Schedule:Compact,
    Cooling Setpoint Schedule,     !- Name
    Temperature,                   !- Schedule Type Limits Name
    Through: 12/31,                !- Field 1 (Valid year-round)
    For: AllDays,                  !- Field 2 (Applies every day)
    Until: 24:00, 24.0;            !- Field 3-4 (Constant 24.0 C cooling setpoint)


Schedule:Compact,
    Thermostat Control Schedule,   !- Name
    Control Type,                  !- Schedule Type Limits Name
    Through: 12/31,                !- Field 1 (Valid year-round)
    For: AllDays,                  !- Field 2 (Applies every day)
    Until: 24:00, 4;               !- Field 3-4 (Type 4 = Dual Setpoint with Deadband)


ThermostatSetpoint:DualSetpoint,
    Main Zone Dual Setpoint,       !- Name
    Heating Setpoint Schedule,     !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoint Schedule;     !- Cooling Setpoint Temperature Schedule Name


ZoneControl:Thermostat,
    Main Zone Thermostat,          !- Name
    Main Zone,                     !- Zone Name
    Thermostat Control Schedule,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint, !- Control 1 Object Type
    Main Zone Dual Setpoint;       !- Control 1 Name


Sizing:Zone,
    Main Zone,                     !- Zone Name
    SupplyAirTemperature,          !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                          !- Zone Cooling Design Supply Air Temperature [C]
    ,                              !- Zone Cooling Design Supply Air Temperature Difference [deltaC]
    SupplyAirTemperature,          !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                          !- Zone Heating Design Supply Air Temperature [C]
    ,                              !- Zone Heating Design Supply Air Temperature Difference [deltaC]
    0.009,                         !- Zone Cooling Design Supply Air Humidity Ratio [kgWater/kgDryAir]
    0.004,                         !- Zone Heating Design Supply Air Humidity Ratio [kgWater/kgDryAir]
    ,                              !- Design Zone Air Distribution Effectivity Header
    0.0,                           !- Design Zone Air Distribution Effectivity [dimensionless]
    0.0,                           !- Design Zone Secondary Recirculation Fraction [dimensionless]
    DesignDayWithLimit,            !- Cooling Design Air Flow Method
    ,                              !- Cooling Design Air Flow Rate [m3/s]
    ,                              !- Cooling Minimum Air Flow per Zone Floor Area [m3/s-m2]
    ,                              !- Cooling Minimum Air Flow [m3/s]
    ,                              !- Cooling Minimum Air Flow Fraction [dimensionless]
    DesignDay,                     !- Heating Design Air Flow Method
    ,                              !- Heating Design Air Flow Rate [m3/s]
    ,                              !- Heating Maximum Air Flow per Zone Floor Area [m3/s-m2]
    ,                              !- Heating Maximum Air Flow [m3/s]
    ,                              !- Heating Maximum Air Flow Fraction [dimensionless]
    ,                              !- Outdoor Air Method
    No,                            !- Dedicated Outdoor Air System Control Strategy
    NeutralSupplyAir,              !- Dedicated Outdoor Air Low Setpoint Temperature for Design [C]
    autosize,                      !- Dedicated Outdoor Air High Setpoint Temperature for Design [C]
    autosize,                      !- Zone Cooling Load Range Block Size
    ,                              !- Account for Dedicated Outdoor Air System [Yes/No]
    ,                              !- Dedicated Outdoor Air System Sizing Option
    ,                              !- Dedicated Outdoor Air Low Setpoint Temperature
    ,                              !- Dedicated Outdoor Air High Setpoint Temperature
    ;                              !- Zone Load Sensible Heat Ratio


!=======================================================================
! HVAC TEMPLATE THERMOSTAT
!
! This is intentionally omitted because the direct thermostat above
! is easier to use later with the EnergyPlus Python API.
!=======================================================================


!=======================================================================
! HVAC AVAILABILITY
!=======================================================================

Schedule:Constant,
    HVAC Availability Schedule,   !- Name
    Fraction,                      !- Schedule Type Limits Name
    1.0;                           !- Hourly Value (1.0 = System available continuously 24/7)


!=======================================================================
! HVAC
!
! Explicit PTAC configuration to avoid unsupported HVACTemplate:* objects.
! Cooling coil: DX, Heating: Electric, Outdoor air: mixed via PTAC box.
!=======================================================================

ScheduleTypeLimits,
    HVACTemplate Any Number;      !- Name (Unconstrained numeric type limits)


Schedule:Compact,
    HVACTemplate-Always 4,        !- Name
    HVACTemplate Any Number,      !- Schedule Type Limits Name
    Through: 12/31,                !- Field 1
    For: AllDays,                  !- Field 2
    Until: 24:00, 4;               !- Field 3-4 (Constant value 4 for Dual Setpoint control)


Schedule:Compact,
    HVACTemplate-Always 0,        !- Name
    HVACTemplate Any Number,      !- Schedule Type Limits Name
    Through: 12/31,                !- Field 1
    For: AllDays,                  !- Field 2
    Until: 24:00, 0;               !- Field 3-4 (Constant value 0)


Schedule:Compact,
    HVACTemplate-Always 1,        !- Name
    HVACTemplate Any Number,      !- Schedule Type Limits Name
    Through: 12/31,                !- Field 1
    For: AllDays,                  !- Field 2
    Until: 24:00, 1;               !- Field 3-4 (Constant value 1)


ZoneHVAC:EquipmentConnections,
    Main Zone,                     !- Zone Name
    Main Zone FCU Equipment,       !- Zone Conditioning Equipment List Name
    Main Zone FCU Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    Main Zone FCU Return,          !- Zone Air Exhaust Node or NodeList Name
    Main Zone FCU Zone Air Node,   !- Zone Air Node Name
    Main Zone FCU Return Outlet;   !- Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentList,
    Main Zone FCU Equipment,       !- Name
    SequentialLoad,                !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,      !- Zone Equipment Object Type 1
    Main Zone FCU,                 !- Zone Equipment Name 1
    1,                             !- Zone Equipment Cooling Sequence 1
    1,                             !- Zone Equipment Heating or No-Load Sequence 1
    ,                              !- Zone Equipment Sequential Cooling Fraction Schedule 1
    ;                              !- Zone Equipment Sequential Heating Fraction Schedule 1


!=======================================================================
! ZONE FAN COIL UNIT (chilled-water cooling, electric heating)
!=======================================================================

ZoneHVAC:FourPipeFanCoil,
    Main Zone FCU,                 !- Name
    HVAC Availability Schedule,    !- Availability Schedule Name
    CyclingFan,                    !- Capacity Control Method
    autosize,                      !- Maximum Supply Air Flow Rate [m3/s]
    ,                              !- Low Speed Supply Air Flow Ratio
    ,                              !- Medium Speed Supply Air Flow Ratio
    autosize,                      !- Maximum Outdoor Air Flow Rate [m3/s]
    ,                              !- Outdoor Air Schedule Name
    Main Zone FCU Return,          !- Air Inlet Node Name
    Main Zone FCU Supply Inlet,    !- Air Outlet Node Name
    OutdoorAir:Mixer,              !- Outdoor Air Mixer Object Type
    Main Zone FCU OA Mixing Box,   !- Outdoor Air Mixer Name
    Fan:OnOff,                     !- Supply Air Fan Object Type
    Main Zone FCU Supply Fan,      !- Supply Air Fan Name
    Coil:Cooling:Water,            !- Cooling Coil Object Type
    Main Zone FCU Cooling Coil,    !- Cooling Coil Name
    autosize,                      !- Maximum Cold Water Flow Rate [m3/s]
    0.0,                           !- Minimum Cold Water Flow Rate [m3/s]
    0.001,                         !- Cooling Convergence Tolerance
    Coil:Heating:Electric,         !- Heating Coil Object Type
    Main Zone FCU Heating Coil,    !- Heating Coil Name
    0.0,                           !- Maximum Hot Water Flow Rate [m3/s] (unused, heating coil is electric)
    0.0,                           !- Minimum Hot Water Flow Rate [m3/s]
    0.001,                         !- Heating Convergence Tolerance
    ,                              !- Availability Manager List Name
    ,                              !- Design Specification ZoneHVAC Sizing Object Name
    ;                              !- Supply Air Fan Operating Mode Schedule Name (blank = cycling)


Fan:OnOff,
    Main Zone FCU Supply Fan,      !- Name
    HVACTemplate-Always 1,         !- Availability Schedule Name
    0.7,                           !- Fan Total Efficiency
    75,                            !- Pressure Rise [Pa]
    autosize,                      !- Maximum Flow Rate [m3/s]
    0.9,                           !- Motor Efficiency
    1,                             !- Motor In Airstream Fraction
    Main Zone FCU Mixed Air Outlet, !- Air Inlet Node Name
    Main Zone FCU Fan Outlet;      !- Air Outlet Node Name


OutdoorAir:Mixer,
    Main Zone FCU OA Mixing Box,   !- Name
    Main Zone FCU Mixed Air Outlet, !- Mixed Air Node Name
    Main Zone FCU Outside Air Inlet, !- Outdoor Air Stream Node Name
    Main Zone FCU Relief Air Outlet, !- Relief Air Stream Node Name
    Main Zone FCU Return;          !- Return Air Stream Node Name


OutdoorAir:Node,
    Main Zone FCU Outside Air Inlet, !- Name
    -1;                            !- Height Above Ground [m] (-1 = Use Zone Default)


Coil:Cooling:Water,
    Main Zone FCU Cooling Coil,    !- Name
    HVAC Availability Schedule,    !- Availability Schedule Name
    autosize,                      !- Design Water Flow Rate [m3/s]
    autosize,                      !- Design Air Flow Rate [m3/s]
    autosize,                      !- Design Inlet Water Temperature [C]
    autosize,                      !- Design Inlet Air Temperature [C]
    autosize,                      !- Design Outlet Air Temperature [C]
    autosize,                      !- Design Inlet Air Humidity Ratio [kgWater/kgDryAir]
    autosize,                      !- Design Outlet Air Humidity Ratio [kgWater/kgDryAir]
    Main Zone FCU Cooling Coil Water Inlet, !- Water Inlet Node Name
    Main Zone FCU Cooling Coil Water Outlet, !- Water Outlet Node Name
    Main Zone FCU Fan Outlet,      !- Air Inlet Node Name
    Main Zone FCU Cooling Coil Outlet, !- Air Outlet Node Name
    SimpleAnalysis,                !- Type of Analysis
    CrossFlow,                     !- Heat Exchanger Configuration
    ,                              !- Condensate Collection Water Storage Tank Name
    4.0;                           !- Design Water Temperature Difference [deltaC]


Coil:Heating:Electric,
    Main Zone FCU Heating Coil,    !- Name
    ,                              !- Availability Schedule Name
    1,                             !- Efficiency
    autosize,                      !- Nominal Capacity [W]
    Main Zone FCU Cooling Coil Outlet, !- Air Inlet Node Name
    Main Zone FCU Supply Inlet,    !- Air Outlet Node Name
    ;                              !- Temperature Setpoint Node Name


!=======================================================================
! CHILLED WATER PLANT LOOP
!
! Single air-cooled electric chiller feeding the fan coil cooling coil.
!=======================================================================

Schedule:Compact,
    CHW Loop Temperature Schedule, !- Name
    Temperature,                   !- Schedule Type Limits Name
    Through: 12/31,                !- Field 1
    For: AllDays,                  !- Field 2
    Until: 24:00, 7.0;             !- Field 3-4 (Constant 7.0 C chilled water supply setpoint)


Sizing:Plant,
    Chilled Water Loop,            !- Plant or Condenser Loop Name
    Cooling,                       !- Loop Type
    7.0,                           !- Design Loop Exit Temperature [C]
    4.0;                           !- Loop Design Temperature Difference [deltaC]


PlantLoop,
    Chilled Water Loop,            !- Name
    Water,                         !- Fluid Type
    ,                              !- User Defined Fluid Type
    CHW Loop Operation Scheme,     !- Plant Equipment Operation Scheme Name
    CHW Supply Outlet Node,        !- Loop Temperature Setpoint Node Name
    30.0,                          !- Maximum Loop Temperature [C]
    4.0,                           !- Minimum Loop Temperature [C]
    autosize,                      !- Maximum Loop Flow Rate [m3/s]
    0.0,                           !- Minimum Loop Flow Rate [m3/s]
    autocalculate,                 !- Plant Loop Volume [m3]
    CHW Supply Inlet Node,         !- Plant Side Inlet Node Name
    CHW Supply Outlet Node,        !- Plant Side Outlet Node Name
    CHW Supply Side Branches,      !- Plant Side Branch List Name
    CHW Supply Side Connectors,    !- Plant Side Connector List Name
    CHW Demand Inlet Node,         !- Demand Side Inlet Node Name
    CHW Demand Outlet Node,        !- Demand Side Outlet Node Name
    CHW Demand Side Branches,      !- Demand Side Branch List Name
    CHW Demand Side Connectors,    !- Demand Side Connector List Name
    SequentialLoad,                !- Load Distribution Scheme
    ,                              !- Availability Manager List Name
    SingleSetpoint;                !- Plant Loop Demand Calculation Scheme


SetpointManager:Scheduled,
    CHW Loop Setpoint Manager,     !- Name
    Temperature,                   !- Control Variable
    CHW Loop Temperature Schedule, !- Schedule Name
    CHW Supply Outlet Node;        !- Setpoint Node or NodeList Name


SetpointManager:Scheduled,
    Main Chiller Setpoint Manager, !- Name
    Temperature,                   !- Control Variable
    CHW Loop Temperature Schedule, !- Schedule Name
    CHW Chiller Outlet Node;       !- Setpoint Node or NodeList Name


Pump:VariableSpeed,
    CHW Circ Pump,                 !- Name
    CHW Supply Inlet Node,         !- Inlet Node Name
    CHW Pump Outlet Node,          !- Outlet Node Name
    autosize,                      !- Design Maximum Flow Rate [m3/s]
    179352,                        !- Design Pump Head [Pa]
    autosize,                      !- Design Power Consumption [W]
    0.9,                           !- Motor Efficiency
    0.0,                           !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                             !- Coefficient 1 of the Part Load Performance Curve
    1,                             !- Coefficient 2 of the Part Load Performance Curve
    0,                             !- Coefficient 3 of the Part Load Performance Curve
    0,                             !- Coefficient 4 of the Part Load Performance Curve
    0,                             !- Design Minimum Flow Rate [m3/s]
    Intermittent;                  !- Pump Control Type


BranchList,
    CHW Supply Side Branches,      !- Name
    CHW Pump Branch,               !- Branch 1 Name
    CHW Chiller Branch,            !- Branch 2 Name
    CHW Supply Bypass Branch,      !- Branch 3 Name
    CHW Supply Outlet Branch;      !- Branch 4 Name


BranchList,
    CHW Demand Side Branches,      !- Name
    CHW Demand Inlet Branch,       !- Branch 1 Name
    CHW Cooling Coil Branch,       !- Branch 2 Name
    CHW Demand Bypass Branch,      !- Branch 3 Name
    CHW Demand Outlet Branch;      !- Branch 4 Name


ConnectorList,
    CHW Supply Side Connectors,    !- Name
    Connector:Splitter,            !- Connector 1 Object Type
    CHW Supply Splitter,           !- Connector 1 Name
    Connector:Mixer,               !- Connector 2 Object Type
    CHW Supply Mixer;              !- Connector 2 Name


ConnectorList,
    CHW Demand Side Connectors,    !- Name
    Connector:Splitter,            !- Connector 1 Object Type
    CHW Demand Splitter,           !- Connector 1 Name
    Connector:Mixer,               !- Connector 2 Object Type
    CHW Demand Mixer;              !- Connector 2 Name


Branch,
    CHW Pump Branch,               !- Name
    ,                              !- Pressure Drop Curve Name
    Pump:VariableSpeed,            !- Component 1 Object Type
    CHW Circ Pump,                 !- Component 1 Name
    CHW Supply Inlet Node,         !- Component 1 Inlet Node Name
    CHW Pump Outlet Node;          !- Component 1 Outlet Node Name


Branch,
    CHW Chiller Branch,            !- Name
    ,                              !- Pressure Drop Curve Name
    Chiller:Electric,               !- Component 1 Object Type
    Main Chiller,                  !- Component 1 Name
    CHW Chiller Inlet Node,        !- Component 1 Inlet Node Name
    CHW Chiller Outlet Node;       !- Component 1 Outlet Node Name


Branch,
    CHW Supply Bypass Branch,      !- Name
    ,                              !- Pressure Drop Curve Name
    Pipe:Adiabatic,                !- Component 1 Object Type
    CHW Supply Bypass Pipe,        !- Component 1 Name
    CHW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CHW Supply Bypass Outlet Node; !- Component 1 Outlet Node Name


Pipe:Adiabatic,
    CHW Supply Bypass Pipe,        !- Name
    CHW Supply Bypass Inlet Node,  !- Inlet Node Name
    CHW Supply Bypass Outlet Node; !- Outlet Node Name


Branch,
    CHW Supply Outlet Branch,      !- Name
    ,                              !- Pressure Drop Curve Name
    Pipe:Adiabatic,                !- Component 1 Object Type
    CHW Supply Outlet Pipe,        !- Component 1 Name
    CHW Supply Mixer Outlet Node,  !- Component 1 Inlet Node Name
    CHW Supply Outlet Node;        !- Component 1 Outlet Node Name


Pipe:Adiabatic,
    CHW Supply Outlet Pipe,        !- Name
    CHW Supply Mixer Outlet Node,  !- Inlet Node Name
    CHW Supply Outlet Node;        !- Outlet Node Name


Connector:Splitter,
    CHW Supply Splitter,           !- Name
    CHW Pump Branch,               !- Inlet Branch Name
    CHW Chiller Branch,            !- Outlet Branch 1 Name
    CHW Supply Bypass Branch;      !- Outlet Branch 2 Name


Connector:Mixer,
    CHW Supply Mixer,              !- Name
    CHW Supply Outlet Branch,      !- Outlet Branch Name
    CHW Chiller Branch,            !- Inlet Branch 1 Name
    CHW Supply Bypass Branch;      !- Inlet Branch 2 Name


Branch,
    CHW Demand Inlet Branch,       !- Name
    ,                              !- Pressure Drop Curve Name
    Pipe:Adiabatic,                !- Component 1 Object Type
    CHW Demand Inlet Pipe,         !- Component 1 Name
    CHW Demand Inlet Node,         !- Component 1 Inlet Node Name
    CHW Demand Entrance Pipe Outlet Node; !- Component 1 Outlet Node Name


Pipe:Adiabatic,
    CHW Demand Inlet Pipe,         !- Name
    CHW Demand Inlet Node,         !- Inlet Node Name
    CHW Demand Entrance Pipe Outlet Node; !- Outlet Node Name


Branch,
    CHW Cooling Coil Branch,       !- Name
    ,                              !- Pressure Drop Curve Name
    Coil:Cooling:Water,            !- Component 1 Object Type
    Main Zone FCU Cooling Coil,    !- Component 1 Name
    Main Zone FCU Cooling Coil Water Inlet, !- Component 1 Inlet Node Name
    Main Zone FCU Cooling Coil Water Outlet; !- Component 1 Outlet Node Name


Branch,
    CHW Demand Bypass Branch,      !- Name
    ,                              !- Pressure Drop Curve Name
    Pipe:Adiabatic,                !- Component 1 Object Type
    CHW Demand Bypass Pipe,        !- Component 1 Name
    CHW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CHW Demand Bypass Outlet Node; !- Component 1 Outlet Node Name


Pipe:Adiabatic,
    CHW Demand Bypass Pipe,        !- Name
    CHW Demand Bypass Inlet Node,  !- Inlet Node Name
    CHW Demand Bypass Outlet Node; !- Outlet Node Name


Branch,
    CHW Demand Outlet Branch,      !- Name
    ,                              !- Pressure Drop Curve Name
    Pipe:Adiabatic,                !- Component 1 Object Type
    CHW Demand Outlet Pipe,        !- Component 1 Name
    CHW Demand Mixer Outlet Node,  !- Component 1 Inlet Node Name
    CHW Demand Outlet Node;        !- Component 1 Outlet Node Name


Pipe:Adiabatic,
    CHW Demand Outlet Pipe,        !- Name
    CHW Demand Mixer Outlet Node,  !- Inlet Node Name
    CHW Demand Outlet Node;        !- Outlet Node Name


Connector:Splitter,
    CHW Demand Splitter,           !- Name
    CHW Demand Inlet Branch,       !- Inlet Branch Name
    CHW Cooling Coil Branch,       !- Outlet Branch 1 Name
    CHW Demand Bypass Branch;      !- Outlet Branch 2 Name


Connector:Mixer,
    CHW Demand Mixer,              !- Name
    CHW Demand Outlet Branch,      !- Outlet Branch Name
    CHW Cooling Coil Branch,       !- Inlet Branch 1 Name
    CHW Demand Bypass Branch;      !- Inlet Branch 2 Name


PlantEquipmentOperationSchemes,
    CHW Loop Operation Scheme,     !- Name
    PlantEquipmentOperation:CoolingLoad, !- Control Scheme 1 Object Type
    CHW Chiller Only,              !- Control Scheme 1 Name
    HVAC Availability Schedule;    !- Control Scheme 1 Schedule Name


PlantEquipmentOperation:CoolingLoad,
    CHW Chiller Only,              !- Name
    0,                             !- Load Range 1 Lower Limit [W]
    900000,                        !- Load Range 1 Upper Limit [W]
    CHW Cooling Plant;             !- Range 1 Equipment List Name


PlantEquipmentList,
    CHW Cooling Plant,             !- Name
    Chiller:Electric,               !- Equipment 1 Object Type
    Main Chiller;                  !- Equipment 1 Name


Chiller:Electric,
    Main Chiller,                  !- Name
    AirCooled,                     !- Condenser Type
    autosize,                      !- Nominal Capacity [W]
    3.2,                           !- Nominal COP [W/W]
    CHW Chiller Inlet Node,        !- Chilled Water Inlet Node Name
    CHW Chiller Outlet Node,       !- Chilled Water Outlet Node Name
    Main Chiller Condenser Inlet Node, !- Condenser Inlet Node Name
    Main Chiller Condenser Outlet Node, !- Condenser Outlet Node Name
    0.0,                           !- Minimum Part Load Ratio
    1.0,                           !- Maximum Part Load Ratio
    0.65,                          !- Optimum Part Load Ratio
    35.0,                          !- Design Condenser Inlet Temperature [C]
    2.778,                         !- Temperature Rise Coefficient
    7.0,                           !- Design Chilled Water Outlet Temperature [C]
    autosize,                      !- Design Chilled Water Flow Rate [m3/s]
    autosize,                      !- Design Condenser Fluid Flow Rate [m3/s]
    0.9949,                        !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,                     !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,                    !- Coefficient 3 of Capacity Ratio Curve
    2.333,                         !- Coefficient 1 of Power Ratio Curve
    -1.975,                        !- Coefficient 2 of Power Ratio Curve
    0.6121,                        !- Coefficient 3 of Power Ratio Curve
    0.03303,                       !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                        !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                        !- Coefficient 3 of Full Load Ratio Curve
    2.0,                           !- Chilled Water Outlet Temperature Lower Limit [C]
    LeavingSetpointModulated;      !- Chiller Flow Mode


OutdoorAir:Node,
    Main Chiller Condenser Inlet Node, !- Name
    -1.0;                          !- Height Above Ground [m] (-1 = Use Zone Default)


!=======================================================================
! OUTPUT VARIABLES
!=======================================================================

!- Zone Thermal States
Output:Variable,
    Main Zone,                     !- Key Value
    Zone Mean Air Temperature,     !- Variable Name [C]
    Timestep;                      !- Reporting Frequency (15-minute interval)

Output:Variable,
    Main Zone,                     !- Key Value
    Zone Air Relative Humidity,    !- Variable Name [%]
    Timestep;                      !- Reporting Frequency

Output:Variable,
    Main Zone,                     !- Key Value
    Zone Thermostat Cooling Setpoint Temperature, !- Variable Name [C]
    Timestep;                      !- Reporting Frequency

Output:Variable,
    Main Zone,                     !- Key Value
    Zone Thermostat Heating Setpoint Temperature, !- Variable Name [C]
    Timestep;                      !- Reporting Frequency

!- Occupancy
Output:Variable,
    Main Zone,                     !- Key Value
    Zone People Occupant Count,    !- Variable Name [person]
    Timestep;                      !- Reporting Frequency

Output:Variable,
    Occupancy Schedule,            !- Key Value
    Schedule Value,                !- Variable Name [Fractional multiplier 0.0 to 1.0]
    Timestep;                      !- Reporting Frequency

!- Ambient Weather & Day Type
Output:Variable,
    *,                             !- Key Value (* = Environment / Site)
    Site Outdoor Air Drybulb Temperature, !- Variable Name [C]
    Timestep;                      !- Reporting Frequency

Output:Variable,
    *,                             !- Key Value (* = Environment / Site)
    Site Outdoor Air Relative Humidity, !- Variable Name [%]
    Timestep;                      !- Reporting Frequency

Output:Variable,
    *,                             !- Key Value (* = Environment / Site)
    Site Day Type Index,           !- Variable Name [1=Sun, 2=Mon... 9=SummerDesignDay]
    Timestep;                      !- Reporting Frequency

!- Solar Radiation (Direct Beam and Sky Diffuse)
Output:Variable,
    *,                             !- Key Value (* = Environment / Site)
    Site Direct Solar Radiation Rate per Area, !- Variable Name [W/m2]
    Timestep;                      !- Reporting Frequency

Output:Variable,
    *,                             !- Key Value (* = Environment / Site)
    Site Diffuse Solar Radiation Rate per Area, !- Variable Name [W/m2]
    Timestep;                      !- Reporting Frequency

!- HVAC Thermal Rates and Energy
Output:Variable,
    Main Zone,                     !- Key Value
    Zone Air System Sensible Cooling Rate, !- Variable Name [W]
    Timestep;                      !- Reporting Frequency

Output:Variable,
    Main Zone,                     !- Key Value
    Zone Air System Sensible Cooling Energy, !- Variable Name [J]
    Timestep;                      !- Reporting Frequency

Output:Variable,
    Main Zone,                     !- Key Value
    Zone Air System Sensible Heating Rate, !- Variable Name [W]
    Timestep;                      !- Reporting Frequency

Output:Variable,
    Main Zone,                     !- Key Value
    Zone Air System Sensible Heating Energy, !- Variable Name [J]
    Timestep;                      !- Reporting Frequency

!- Chilled Water Cooling Coil
Output:Variable,
    Main Zone FCU Cooling Coil Water Inlet, !- Key Value
    System Node Temperature,       !- Variable Name [C] (Cooling coil water inlet temperature)
    Timestep;                      !- Reporting Frequency

Output:Variable,
    Main Zone FCU Cooling Coil Water Outlet, !- Key Value
    System Node Temperature,       !- Variable Name [C] (Cooling coil water outlet temperature)
    Timestep;                      !- Reporting Frequency

Output:Variable,
    Main Zone FCU Cooling Coil Water Inlet, !- Key Value
    System Node Mass Flow Rate,    !- Variable Name [kg/s] (Cooling coil water mass flow rate)
    Timestep;                      !- Reporting Frequency

Output:Variable,
    Main Zone FCU Cooling Coil,    !- Key Value
    Cooling Coil Total Cooling Rate, !- Variable Name [W]
    Timestep;                      !- Reporting Frequency

!- Chilled Water Pump
Output:Variable,
    CHW Circ Pump,                 !- Key Value
    Pump Mass Flow Rate,           !- Variable Name [kg/s]
    Timestep;                      !- Reporting Frequency

Output:Variable,
    CHW Circ Pump,                 !- Key Value
    Pump Electricity Rate,         !- Variable Name [W]
    Timestep;                      !- Reporting Frequency

!- Chilled Water Plant Loop Supply/Return Temperature
Output:Variable,
    CHW Supply Outlet Node,        !- Key Value
    System Node Temperature,       !- Variable Name [C] (Plant-loop supply temperature)
    Timestep;                      !- Reporting Frequency

Output:Variable,
    CHW Demand Outlet Node,        !- Key Value
    System Node Temperature,       !- Variable Name [C] (Plant-loop return temperature)
    Timestep;                      !- Reporting Frequency

!=======================================================================
! ENERGY METERS
!=======================================================================

Output:Meter,
    Electricity:HVAC,              !- Key Name (Total electrical energy consumption across all HVAC equipment)
    Timestep;                      !- Reporting Frequency (15-minute interval power tracking)


Output:Meter,
    Electricity:Facility,          !- Key Name (Total facility electrical consumption including fans, lights, equipment)
    Timestep;                      !- Reporting Frequency


Output:Meter,
    Cooling:Electricity,           !- Key Name (Specific electrical energy consumed exclusively by cooling equipment)
    Timestep;                      !- Reporting Frequency


!=======================================================================
! REPORT VARIABLE DICTIONARY
!
! This will help us identify the exact variables generated by the
! expanded PTAC model.
!=======================================================================

Output:VariableDictionary,
    Regular;                       !- Key Field (Generates .rdd and .mdd files sorted alphabetically)


!=======================================================================
! SUMMARY REPORTS
!=======================================================================

Output:Table:SummaryReports,
    AllSummary;                    !- Report 1 Name (Generates all standard summary reports including ABUPS)


OutputControl:Table:Style,
    Comma;                         !- Table Style (Outputs tabular results in CSV format)


Output:SQLite,
    SimpleAndTabular;              !- Option Type (Exports structured simulation results, metadata, and tables to SQLite database)

!=======================================================================
! RUN PERIOD
!
! First test:
! Jan 1 - Dec 31
!
! After successful validation we will change this to:
! January 1 - December 31
!=======================================================================

RunPeriod,
    Dubai Jan Test,               !- Name
    1,                             !- Begin Month (January)
    1,                             !- Begin Day of Month
    ,                              !- Begin Year (Unspecified / Uses Weather File Year)
    12,                            !- End Month (December)
    31,                            !- End Day of Month
    ,                              !- End Year (Unspecified / Uses Weather File Year)
    Tuesday,                       !- Day of Week for Start Day
    Yes,                           !- Use Weather File Holidays and Special Days
    Yes,                           !- Use Weather File Daylight Saving Period
    No,                            !- Apply Weekend Holiday Rule
    Yes,                           !- Use Weather File Rain Indicators
    No;                            !- Use Weather File Snow Indicators


!=======================================================================
! END
!=======================================================================